
<!DOCTYPE html>


<html lang="en" data-content_root="../../../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>1.1. Физические и химические процессы &#8212; Fire Simulation &lt;br&gt; Lecture Notes</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../../_static/styles/theme.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
<link href="../../../_static/styles/bootstrap.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
<link href="../../../_static/styles/pydata-sphinx-theme.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />

  
  <link href="../../../_static/vendor/fontawesome/6.5.1/css/all.min.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.1/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.1/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.1/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=fa44fd50" />
    <link rel="stylesheet" type="text/css" href="../../../_static/styles/sphinx-book-theme.css?v=384b581d" />
    <link rel="stylesheet" type="text/css" href="../../../_static/togglebutton.css?v=13237357" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-thebe.css?v=4fa983c6" />
    <link rel="stylesheet" type="text/css" href="../../../_static/design-style.1e8bd061cd6da7fc9cf755528e8ffc24.min.css?v=0a3b3ea7" />
    <link rel="stylesheet" type="text/css" href="../../../_static/custom.css?v=ed0cee17" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../../_static/scripts/bootstrap.js?digest=8d27b9dea8ad943066ae" />
<link rel="preload" as="script" href="../../../_static/scripts/pydata-sphinx-theme.js?digest=8d27b9dea8ad943066ae" />
  <script src="../../../_static/vendor/fontawesome/6.5.1/js/all.min.js?digest=8d27b9dea8ad943066ae"></script>

    <script src="../../../_static/documentation_options.js?v=9eb32ce0"></script>
    <script src="../../../_static/doctools.js?v=888ff710"></script>
    <script src="../../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../../../_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="../../../_static/copybutton.js?v=f281be69"></script>
    <script src="../../../_static/scripts/sphinx-book-theme.js?v=efea14e4"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../../_static/togglebutton.js?v=4a39c7ea"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../../../_static/design-tabs.js?v=36754332"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script async="async" src="../../../_static/sphinx-thebe.js?v=c100c467"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'content/modelling/01_general/01_processes';</script>
    <link rel="canonical" href="https://firedynamics.github.io/LectureFireSimulation/content/modelling/01_general/01_processes.html" />
    <link rel="icon" href="../../../_static/cce_logo_standalone_icon.png"/>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="1.2. Проектирование пожарной безопасности" href="02_fse.html" />
    <link rel="prev" title="1. Моделирование пожаров" href="00_overview.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a id="pst-skip-link" class="skip-link" href="#main-content">Skip to main content</a>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>
    Back to top
  </button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <header class="bd-header navbar navbar-expand-lg bd-navbar">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  

<a class="navbar-brand logo" href="../../overview/01_overview.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../../../_static/cce_logo.png" class="logo__image only-light" alt="Fire Simulation <br> Lecture Notes - Home"/>
    <script>document.write(`<img src="../../../_static/cce_logo.png" class="logo__image only-dark" alt="Fire Simulation <br> Lecture Notes - Home"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item">

 <script>
 document.write(`
   <button class="btn navbar-btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../overview/01_overview.html">
                    Обзор
                </a>
            </li>
        </ul>
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Introduction</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../../overview/02_team.html">Team Fire Dynamics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../overview/03_references.html">References</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Modelling</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1 current active has-children"><a class="reference internal" href="00_overview.html">1. Моделирование пожаров</a><input checked="" class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-1"><i class="fa-solid fa-chevron-down"></i></label><ul class="current">
<li class="toctree-l2 current active"><a class="current reference internal" href="#">1.1. Физические и химические процессы</a></li>
<li class="toctree-l2"><a class="reference internal" href="02_fse.html">1.2. Проектирование пожарной безопасности</a></li>
<li class="toctree-l2"><a class="reference internal" href="03_approaches.html">1.3. Подходы к моделированию</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../02_fluids/00_overview.html">2. Гидродинамика</a><input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-2"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/01_fluids.html">2.1. Жидкости и газы</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/02_cfd.html">2.2. Вычислительная гидродинамика</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/03_turbulence.html">2.3. Turbulence</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../03_compartments/00_overview.html">3. Compartment Fires</a><input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-3"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../03_compartments/01_fundamentals.html">3.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03_compartments/03_pool_example.html">3.2. Example – Pool Fire</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03_compartments/04_steckler_example.html">3.3. Example - Steckler Compartment</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../04_thermodynamics/00_overview.html">4. Thermodynamics</a><input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-4"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../04_thermodynamics/01_fundamentals.html">4.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../04_thermodynamics/02_example_energy_mass_transfer.html">4.2. Energy and Mass Transfer</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../05_combustion/00_overview.html">5. Combustion</a><input class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-5"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/01_fundamentals.html">5.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/02_modelling.html">5.2. Modelling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/03_closed_volume_example.html">5.3. Example – Closed Volume</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/04_burner_example.html">5.4. Wolfhard-Parker Burner</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../06_heat_transfer/00_overview.html">6. Heat Transfer</a><input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-6"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/01_fundamentals.html">6.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/02_heat_transfer_example.html">6.2. Example – Heat Transfer</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/03_validation_example.html">6.3. Validation – Heat Transfer</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/04_ht3d_example.html">6.4. Example – 3D Heat Transfer</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../07_particles/00_overview.html">7. Particles</a><input class="toctree-checkbox" id="toctree-checkbox-7" name="toctree-checkbox-7" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-7"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../07_particles/01_fundamentals.html">7.1. Modelling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../07_particles/02_example_spray.html">7.2. Example – Sprays</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../09_pyrolysis/00_overview.html">8. Pyrolysis</a><input class="toctree-checkbox" id="toctree-checkbox-8" name="toctree-checkbox-8" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-8"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../09_pyrolysis/01_fundamentals.html">8.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../09_pyrolysis/02_example.html">8.2. Example - Gasification of PMMA</a></li>
</ul>
</li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Examples</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/01_basic/00_overview.html">Basic</a><input class="toctree-checkbox" id="toctree-checkbox-9" name="toctree-checkbox-9" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-9"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/01_basic_example_i.html">Basic FDS Example I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/02_basic_example_ii.html">Basic FDS Example II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/03_basic_example_iii.html">Basic Example III</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/04_basic_example_iv.html">Basic Example IV</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/05_basic_example_v.html">Basic Example V</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/02_intermediate/00_overview.html">Intermediate</a><input class="toctree-checkbox" id="toctree-checkbox-10" name="toctree-checkbox-10" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-10"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/01_data_analysis_01.html">Data Analysis I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/02_adjust_fds_input.html">Adjust FDS Input Files</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/03_work_flow.html">Work Flow Proposal</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/04_repeated_sim_exec.html">Repetitive Execution of Scripts</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/05_data_analysis_02.html">Data Analysis II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/06_build_fds_input.html">Build FDS Input Lines Using Python String Manipulation</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/03_advanced/00_overview.html">Advanced</a><input class="toctree-checkbox" id="toctree-checkbox-11" name="toctree-checkbox-11" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-11"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/McCaffrey.html">McCaffrey Plumes</a></li>

<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/02_example_stecklercompartments.html">Steckler Compartments</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/03_example_zukoskiplumes.html">Zukoski Plumes</a></li>
</ul>
</li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Tools</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/01_fds_smv/00_overview.html">FDS and SMV</a><input class="toctree-checkbox" id="toctree-checkbox-12" name="toctree-checkbox-12" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-12"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/01_fds_intro.html">FDS Overview</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/02_fds_tutorial.html">FDS Basic Example</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/03_smv.html">Smokeview Basics</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/02_hpc/00_overview.html">HPC</a><input class="toctree-checkbox" id="toctree-checkbox-13" name="toctree-checkbox-13" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-13"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/01_linux.html">Linux</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/02_hpc.html">High Performance Computing</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/03_parallel_fds.html">Parallel Execution of FDS</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/04_benchmarking.html">Benchmarking</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/03_analysis/00_overview.html">Data Analysis</a><input class="toctree-checkbox" id="toctree-checkbox-14" name="toctree-checkbox-14" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-14"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/01_python.html">Python</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/03_example_mccaffreyplumes.html">Example: McCaffrey plume experiments</a></li>


<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/02_fdsreader.html">fdsreader Module</a></li>
</ul>
</li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Teaching</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../teaching/01_firesim_lecture/00_overview.html">Fire Simulation Lecture @ BUW</a><input class="toctree-checkbox" id="toctree-checkbox-15" name="toctree-checkbox-15" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-15"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/01_firesim_lecture/01_week_01.html">Week 1</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/01_firesim_lecture/02_week_02.html">Week 2</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../teaching/02_cobra_workshop/00_overview.html">CoBra Workshop</a><input class="toctree-checkbox" id="toctree-checkbox-16" name="toctree-checkbox-16" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-16"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/01_ws_01.html">CoBra Workshop I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/02_ws_01.html">CoBra Workshop II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/03_ws_01.html">CoBra Workshop III</a></li>
</ul>
</li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation/edit/main/book/content/modelling/01_general/01_processes.md" target="_blank"
   class="btn btn-sm btn-source-edit-button dropdown-item"
   title="Suggest edit"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-pencil-alt"></i>
  </span>
<span class="btn__text-container">Suggest edit</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation/issues/new?title=Issue%20on%20page%20%2Fcontent/modelling/01_general/01_processes.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../../../_sources/content/modelling/01_general/01_processes.md" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.md</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Физические и химические процессы</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id2">Что такое пожар?</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id3">Обзор процессов</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id4">Гидродинамика</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id5">Химические реакционные (реагирующие) потоки</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id6">Теплопередача</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id7">Пиролиз</a></li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="id1">
<h1><span class="section-number">1.1. </span>Физические и химические процессы<a class="headerlink" href="#id1" title="Link to this heading">#</a></h1>
<section id="id2">
<h2>Что такое пожар?<a class="headerlink" href="#id2" title="Link to this heading">#</a></h2>
<p>В общих чертах: пожар - это экзотермическая химическая реакция.</p>
<p><strong>Техническое горение – Желаемые пожары</strong></p>
<figure class="align-default" id="fig-wanted-fire">
<a class="reference internal image-reference" href="https://upload.wikimedia.org/wikipedia/commons/thumb/1/11/Gas_flame.jpg/858px-Gas_flame.jpg"><img alt="https://upload.wikimedia.org/wikipedia/commons/thumb/1/11/Gas_flame.jpg/858px-Gas_flame.jpg" src="https://upload.wikimedia.org/wikipedia/commons/thumb/1/11/Gas_flame.jpg/858px-Gas_flame.jpg" style="width: 40%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.1 </span><span class="caption-text">В газовой плите для получения тепла используется горючий газ. Благодаря геометрии и свойствам потока газа плита обеспечивает управляемое пламя. Источник: <a class="reference external" href="https://commons.wikimedia.org/wiki/File:Gas_flame.jpg">Wikimedia Commons</a>.</span><a class="headerlink" href="#fig-wanted-fire" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p><em>Желаемые пожары</em>, то есть технические процессы горения, являются <strong>контролируемыми</strong> процессами, используемыми, например, для обогрева или приведения в движения. Хотя термин <em>желаемый</em> пожар немного вводит в заблуждение, пожары, как правило, неожиданные и связанные с несчастными случаями, костер - одно из основных желаемых применений огня.</p>
<figure class="align-default" id="fig-bonfire">
<a class="reference internal image-reference" href="../../../_images/bonfire.png"><img alt="../../../_images/bonfire.png" src="../../../_images/bonfire.png" style="width: 40%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.2 </span><span class="caption-text">Разведение костров необходимо, например, для приготовления пищи.</span><a class="headerlink" href="#fig-bonfire" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p><strong>Нежелательные пожары</strong></p>
<figure class="align-default" id="fig-unwanted-fire">
<a class="reference internal image-reference" href="https://upload.wikimedia.org/wikipedia/commons/thumb/8/8f/Fire_inside_an_abandoned_convent_in_Massueville%2C_Quebec%2C_Canada.jpg/640px-Fire_inside_an_abandoned_convent_in_Massueville%2C_Quebec%2C_Canada.jpg"><img alt="https://upload.wikimedia.org/wikipedia/commons/thumb/8/8f/Fire_inside_an_abandoned_convent_in_Massueville%2C_Quebec%2C_Canada.jpg/640px-Fire_inside_an_abandoned_convent_in_Massueville%2C_Quebec%2C_Canada.jpg" src="https://upload.wikimedia.org/wikipedia/commons/thumb/8/8f/Fire_inside_an_abandoned_convent_in_Massueville%2C_Quebec%2C_Canada.jpg/640px-Fire_inside_an_abandoned_convent_in_Massueville%2C_Quebec%2C_Canada.jpg" style="width: 40%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.3 </span><span class="caption-text">Пожар в здании. Источник: <a class="reference external" href="https://commons.wikimedia.org/wiki/File:Fire_inside_an_abandoned_convent_in_Massueville,_Quebec,_Canada.jpg">Wikimedia Commons</a>.</span><a class="headerlink" href="#fig-unwanted-fire" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>Нежелательные пожары - это <strong>неконтролируемые и нежелательные</strong> процессы. В основном это инциденты внутри зданий, которые представляют опасность для дикой природы, людей и имущества.</p>
<p><strong>Примеры пожаров</strong></p>
<ul class="simple">
<li><p>Костер</p>
<ul>
<li><p><a class="reference external" href="https://youtu.be/NUKKzdVy0EI">Костер на берегу озера</a></p></li>
<li><p><a class="reference external" href="https://uni-wuppertal.sciebo.de/s/e0c3Ut8OolZGTC8">Медленный разжигающий костер</a></p></li>
</ul>
</li>
<li><p>Лесные пожары</p>
<ul>
<li><p><a class="reference external" href="https://youtu.be/6y0__CZI-Cw">Хождение с огнем: документальный фильм о лесных пожарах</a></p></li>
<li><p><a class="reference external" href="https://youtu.be/2qYzTU0q9XE">Торфяные пожары в Индонезии</a></p></li>
</ul>
</li>
<li><p>Пожары в помещениях</p>
<ul>
<li><p><a class="reference external" href="https://youtu.be/w4W82HIzUcc">Вспышка при пожаре в помещении</a></p></li>
<li><p><a class="reference external" href="https://youtu.be/xzuNVFn0U48">Пожар на складе</a></p></li>
</ul>
</li>
</ul>
</section>
<section id="id3">
<h2>Обзор процессов<a class="headerlink" href="#id3" title="Link to this heading">#</a></h2>
<figure class="align-default" id="fig-fire-processes">
<a class="reference internal image-reference" href="../../../_images/fire_processes.svg"><img alt="../../../_images/fire_processes.svg" src="../../../_images/fire_processes.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.4 </span><span class="caption-text">Визуализация основных процессов, связанных с пожарами.</span><a class="headerlink" href="#fig-fire-processes" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>Пожары представляют собой сложное взаимодействие множества физических и химических процессов. Хотя большинство из них протекает в газовой фазе, например горение, пожары обычно включают также процессы в твердой или жидкой фазе, например пиролиз, при котором образуется топливо для горения. Следующие процессы охватывают основные явления.</p>
<ol class="arabic simple">
<li><p><strong>Гидродинамика</strong></p>
<ul class="simple">
<li><p>фундаментальный процесс переноса массы и импульса в газовой фазе</p></li>
<li><p>потоки, связанные с пожаром, в основном турбулентные</p></li>
</ul>
</li>
<li><p><strong>Теплопередача</strong></p>
<ul class="simple">
<li><p>теплый газ, например продукты сгорания, перемещается вверх за счет тепловой конвекции</p></li>
<li><p>горячее вещество испускает чистое тепловое излучение</p></li>
<li><p>теплопроводность внутри твердого тела</p></li>
</ul>
</li>
<li><p><strong>Горение</strong></p>
<ul class="simple">
<li><p>быстрое окисление топлива в пламени</p></li>
<li><p>высвобождение химической энергии, например, локально нагревающийся газ или тепловое излучение</p></li>
</ul>
</li>
<li><p><strong>Пиролиз</strong></p>
<ul class="simple">
<li><p>разрушение структуры твердого тела</p></li>
<li><p>выброс летучих газов, например, топлива для горения</p></li>
</ul>
</li>
</ol>
</section>
<section id="id4">
<h2>Гидродинамика<a class="headerlink" href="#id4" title="Link to this heading">#</a></h2>
<p>При пожаре выделяется тепло в газовой фазе, а плавучесть нагретого газа приводит к образованию конвективной колонки. Потоки в отсеках имеют сложную структуру и включают в себя множество отверстий в окружающую среду, а также препятствия, см. <a class="reference internal" href="#fig-compartment-flow"><span class="std std-numref">Fig. 1.5</span></a>. Механическая вентиляция, системы отопления, вентиляции и кондиционирования воздуха (HVAC), а также ветер могут быть включены в оценку динамики конвективной колонки.</p>
<figure class="align-default" id="fig-compartment-flow">
<a class="reference internal image-reference" href="../../../_images/compartment_flow_labeled.svg"><img alt="../../../_images/compartment_flow_labeled.svg" src="../../../_images/compartment_flow_labeled.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.5 </span><span class="caption-text">Иллюстрация потенциального потока внутри здания, обусловленного выделением тепла при пожаре. Существует приток и отток, которые соединяют замкнутый поток с окружающей средой.</span><a class="headerlink" href="#fig-compartment-flow" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>Большинство огненных потоков, особенно в области пламени и факела, являются турбулентными. Турбулентный процесс смешивания во время горения имеет решающее значение, и поступление свежего холодного воздуха в конвективную колонку существенно определяет её динамику. Экспериментальный анализ, а также численные модели должны учитывать макроскопические эффекты турбулентности.</p>
<figure class="align-default" id="fig-turbulence-transition-candle">
<a class="reference internal image-reference" href="https://upload.wikimedia.org/wikipedia/commons/thumb/0/03/Laminar-turbulent_transition.jpg/466px-Laminar-turbulent_transition.jpg"><img alt="https://upload.wikimedia.org/wikipedia/commons/thumb/0/03/Laminar-turbulent_transition.jpg/466px-Laminar-turbulent_transition.jpg" src="https://upload.wikimedia.org/wikipedia/commons/thumb/0/03/Laminar-turbulent_transition.jpg/466px-Laminar-turbulent_transition.jpg" style="width: 40%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.6 </span><span class="caption-text">Переход от ламинарного течения к турбулентному в конвективной колонке горящей свечи. Изображение получено с помощью <a class="reference external" href="https://en.wikipedia.org/wiki/Schlieren_photography">фотографии шлирена</a>, которая визуализирует различия в показателе преломления. Источник: <a class="reference external" href="https://commons.wikimedia.org/wiki/File:Laminar-turbulent_transition.jpg">Wikimedia Commons</a>.</span><a class="headerlink" href="#fig-turbulence-transition-candle" title="Link to this image">#</a></p>
</figcaption>
</figure>
</section>
<section id="id5">
<h2>Химические реакционные (реагирующие) потоки<a class="headerlink" href="#id5" title="Link to this heading">#</a></h2>
<p>Причиной возникновения пожаров является энергия, выделяемая при горении, которое является экзотермическим химическим процессом. В простейшем случае два вида газа, здесь кислород и топливо, вступают в реакцию и выделяют энергию. В реальных пожарах задействован целый зоопарк видов и реакций. В зависимости от концентрации отдельных видов и их локальных температур могут образовываться новые химические соединения. Таким образом, общий спектр продуктов, обусловленный химическими процессами во время пожара, редко бывает простым.</p>
<p>В отличие от технического горения, при пожарах кислород и топливо обычно не смешиваются. Переход от сжигания без предварительной смеси к сжиганию с предварительной смесью можно хорошо наблюдать с помощью горелки Бунзена, см. <a class="reference internal" href="#fig-bunsen-burner"><span class="std std-numref">Fig. 1.7</span></a>.</p>
<figure class="align-default" id="fig-bunsen-burner">
<a class="reference internal image-reference" href="https://upload.wikimedia.org/wikipedia/commons/thumb/0/08/Bunsen_burner_flame_types.jpg/854px-Bunsen_burner_flame_types.jpg"><img alt="https://upload.wikimedia.org/wikipedia/commons/thumb/0/08/Bunsen_burner_flame_types.jpg/854px-Bunsen_burner_flame_types.jpg" src="https://upload.wikimedia.org/wikipedia/commons/thumb/0/08/Bunsen_burner_flame_types.jpg/854px-Bunsen_burner_flame_types.jpg" style="width: 40%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.7 </span><span class="caption-text">Переменные концентрации кислорода в выходящем потоке горелки Бунзена. Слева направо: воздушный клапан закрыт, почти полностью закрыт, клапан полуоткрыт и максимально открыт. Источник: <a class="reference external" href="https://commons.wikimedia.org/wiki/File:Bunsen_burner_flame_types.jpg">Wikimedia Commons</a>.</span><a class="headerlink" href="#fig-bunsen-burner" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>Временные рамки, в течение которых происходят химические реакции, охватывают несколько порядков величины, см. <a class="reference internal" href="#fig-chem-time-scales"><span class="std std-numref">Fig. 1.8</span></a>. Типичные процессы горения протекают намного быстрее, чем обычные процессы переноса массы при пожарах.</p>
<figure class="align-default" id="fig-chem-time-scales">
<a class="reference internal image-reference" href="../../../_images/chemical_timescales.svg"><img alt="../../../_images/chemical_timescales.svg" src="../../../_images/chemical_timescales.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.8 </span><span class="caption-text">(ОЧЕНЬ) Приблизительные временные рамки химических и физических процессов в реактивных потоках.</span><a class="headerlink" href="#fig-chem-time-scales" title="Link to this image">#</a></p>
</figcaption>
</figure>
</section>
<section id="id6">
<h2>Теплопередача<a class="headerlink" href="#id6" title="Link to this heading">#</a></h2>
<p>Тепло может передаваться между помещениями и материалами различными способами. Поток тепла обусловлен различиями в температуре. Существует три режима передачи тепла, где фундаментальными являются только проводимость и излучение и не требуют наличия теплоносителя в гравитационном поле.</p>
<p>Режимы теплопередачи следующие:</p>
<ul class="simple">
<li><p><strong>Конвекция (Convection):</strong> перенос вещества с различными температурами за счет индуцированных плавающих потоков</p></li>
<li><p><strong>Проводимость (Conduction):</strong> диффузия тепла в материале</p></li>
<li><p><strong>Излучение (Radiation):</strong> излучение и поглощение электромагнитных волн</p></li>
</ul>
<figure class="align-default" id="fig-heat-transfer-overview">
<a class="reference internal image-reference" href="https://upload.wikimedia.org/wikipedia/commons/f/f4/Heat-transmittance-means2.jpg"><img alt="https://upload.wikimedia.org/wikipedia/commons/f/f4/Heat-transmittance-means2.jpg" src="https://upload.wikimedia.org/wikipedia/commons/f/f4/Heat-transmittance-means2.jpg" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.9 </span><span class="caption-text">Схематическая иллюстрация различных режимов теплопередачи. Источник: <a class="reference external" href="https://commons.wikimedia.org/wiki/File:Heat-transmittance-means2.jpg">Wikimedia Commons</a>.</span><a class="headerlink" href="#fig-heat-transfer-overview" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>Все три режима важны при пожарах. Выделяющаяся химическая энергия при горении локально нагревает газ, который изменяет свою плотность и, таким образом, влияет на плавучесть. Помимо локального нагрева, горячий газ испускает тепловое излучение во всех направлениях. Таким образом, в случае пожара в помещении тепло передается к стенам или другим конструкциям и, например, к твердому веществу, которое служит источником топлива для пожара. Таким образом, поверхность твердого тела нагревается, и теплопроводность распространяет поглощенную энергию по твердому телу.</p>
</section>
<section id="id7">
<h2>Пиролиз<a class="headerlink" href="#id7" title="Link to this heading">#</a></h2>
<p>Пиролиз описывает выделение (потенциально горючих) газов из твердого материала. В целом, это зависит от температуры твердого вещества, поскольку реакции разложения требуют энергии. Для жидкостей может происходить дополнительное испарение.</p>
<p>В случае горения древесины, например, спички на <a class="reference internal" href="#fig-burning-match"><span class="std std-numref">Fig. 1.10</span></a>, твердый материал сам по себе не участвует в горении, а обеспечивает только топливо для горения. Не все материалы газифицируются и образуют угольный остаткок.</p>
<figure class="align-default" id="fig-burning-match">
<a class="reference internal image-reference" href="https://upload.wikimedia.org/wikipedia/commons/a/a3/Streichholz.JPG"><img alt="https://upload.wikimedia.org/wikipedia/commons/a/a3/Streichholz.JPG" src="https://upload.wikimedia.org/wikipedia/commons/a/a3/Streichholz.JPG" style="width: 40%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 1.10 </span><span class="caption-text">Горящая спичка, где топливо для горения выделяется древесиной в результате пиролиза. Источник: <a class="reference external" href="https://commons.wikimedia.org/wiki/File:Streichholz.JPG">Wikimedia Commons</a>.</span><a class="headerlink" href="#fig-burning-match" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p><strong>Перевод и адаптацию произвел Мироненко Роман Владимирович.</strong>
<strong>Открыт для предложений по переводу и сотрудничеству.</strong>
<strong>При использовании данного материала прошу давать ссылку на этот материал.</strong></p>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./content/modelling/01_general"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="00_overview.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title"><span class="section-number">1. </span>Моделирование пожаров</p>
      </div>
    </a>
    <a class="right-next"
       href="02_fse.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title"><span class="section-number">1.2. </span>Проектирование пожарной безопасности</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id2">Что такое пожар?</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id3">Обзор процессов</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id4">Гидродинамика</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id5">Химические реакционные (реагирующие) потоки</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id6">Теплопередача</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#id7">Пиролиз</a></li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
<div class="extra_footer">
  <p>
<img src='https://mirrors.creativecommons.org/presskit/buttons/88x31/svg/by-sa.svg' height='31'/>
| By Team Fire | Contacts and Infos: <a href='https://cce.uni-wuppertal.de/en.html'>CCE@BUW</a> and <a href='https://www.fz-juelich.de/ias/ias-7/EN/Research/Fire_Dynamics/_node.html'>IAS-7@FZJ</a>
</br>Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
</p>

</div>
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../../_static/scripts/bootstrap.js?digest=8d27b9dea8ad943066ae"></script>
<script src="../../../_static/scripts/pydata-sphinx-theme.js?digest=8d27b9dea8ad943066ae"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>