

<!DOCTYPE html>


<html lang="en" data-content_root="" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>3.1. Fundamentals &#8212; Fire Simulation &lt;br&gt; Lecture Notes</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../../_static/styles/theme.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
<link href="../../../_static/styles/bootstrap.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
<link href="../../../_static/styles/pydata-sphinx-theme.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />

  
  <link href="../../../_static/vendor/fontawesome/6.5.1/css/all.min.css?digest=8d27b9dea8ad943066ae" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.1/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.1/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.1/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css" />
    <link rel="stylesheet" href="../../../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/custom.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../../_static/scripts/bootstrap.js?digest=8d27b9dea8ad943066ae" />
<link rel="preload" as="script" href="../../../_static/scripts/pydata-sphinx-theme.js?digest=8d27b9dea8ad943066ae" />
  <script src="../../../_static/vendor/fontawesome/6.5.1/js/all.min.js?digest=8d27b9dea8ad943066ae"></script>

    <script data-url_root="../../../" id="documentation_options" src="../../../_static/documentation_options.js"></script>
    <script src="../../../_static/jquery.js"></script>
    <script src="../../../_static/underscore.js"></script>
    <script src="../../../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../../../_static/doctools.js"></script>
    <script src="../../../_static/clipboard.min.js"></script>
    <script src="../../../_static/copybutton.js"></script>
    <script src="../../../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../../../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../../../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"tex": {"macros": {"vv": "\\vec{v}", "vu": "\\vec{u}", "mf": "\\small\\sf", "dQ": "\\dot{Q}", "dq": "\\dot{q}", "dm": "\\dot{m}", "du": "\\dot{u}"}}, "options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'content/modelling/03_compartments/01_fundamentals';</script>
    <link rel="canonical" href="https://firedynamics.github.io/LectureFireSimulation/content/modelling/03_compartments/01_fundamentals.html" />
    <link rel="shortcut icon" href="../../../_static/cce_logo_standalone_icon.png"/>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="3.2. Example – Pool Fire" href="03_pool_example.html" />
    <link rel="prev" title="3. Compartment Fires" href="00_overview.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a id="pst-skip-link" class="skip-link" href="#main-content">Skip to main content</a>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>
    Back to top
  </button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <header class="bd-header navbar navbar-expand-lg bd-navbar">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  

<a class="navbar-brand logo" href="../../overview/01_overview.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../../../_static/cce_logo.png" class="logo__image only-light" alt="Fire Simulation <br> Lecture Notes - Home"/>
    <script>document.write(`<img src="../../../_static/cce_logo.png" class="logo__image only-dark" alt="Fire Simulation <br> Lecture Notes - Home"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../overview/01_overview.html">
                    Обзор
                </a>
            </li>
        </ul>
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Introduction</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../../overview/02_team.html">Team Fire Dynamics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../overview/03_references.html">References</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Modelling</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../01_general/00_overview.html">1. Моделирование пожаров</a><input class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-1"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../01_general/01_processes.html">1.1. Физические и химические процессы</a></li>
<li class="toctree-l2"><a class="reference internal" href="../01_general/02_fse.html">1.2. Проектирование пожарной безопасности</a></li>
<li class="toctree-l2"><a class="reference internal" href="../01_general/03_approaches.html">1.3. 1.3. Подходы к моделированию</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../02_fluids/00_overview.html">2. Fluid Dynamics</a><input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-2"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/01_fluids.html">2.1. Fluids</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/02_cfd.html">2.2. Computational Fluid Dynamics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/03_turbulence.html">2.3. Turbulence</a></li>
</ul>
</li>
<li class="toctree-l1 current active has-children"><a class="reference internal" href="00_overview.html">3. Compartment Fires</a><input checked="" class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-3"><i class="fa-solid fa-chevron-down"></i></label><ul class="current">
<li class="toctree-l2 current active"><a class="current reference internal" href="#">3.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="03_pool_example.html">3.2. Example – Pool Fire</a></li>
<li class="toctree-l2"><a class="reference internal" href="04_steckler_example.html">3.3. Example - Steckler Compartment</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../04_thermodynamics/00_overview.html">4. Thermodynamics</a><input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-4"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../04_thermodynamics/01_fundamentals.html">4.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../04_thermodynamics/02_example_energy_mass_transfer.html">4.2. Energy and Mass Transfer</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../05_combustion/00_overview.html">5. Combustion</a><input class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-5"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/01_fundamentals.html">5.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/02_modelling.html">5.2. Modelling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/03_closed_volume_example.html">5.3. Example – Closed Volume</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/04_burner_example.html">5.4. Wolfhard-Parker Burner</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../06_heat_transfer/00_overview.html">6. Heat Transfer</a><input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-6"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/01_fundamentals.html">6.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/02_heat_transfer_example.html">6.2. Example – Heat Transfer</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/03_validation_example.html">6.3. Validation – Heat Transfer</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06_heat_transfer/04_ht3d_example.html">6.4. Example – 3D Heat Transfer</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../07_particles/00_overview.html">7. Particles</a><input class="toctree-checkbox" id="toctree-checkbox-7" name="toctree-checkbox-7" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-7"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../07_particles/01_fundamentals.html">7.1. Modelling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../07_particles/02_example_spray.html">7.2. Example – Sprays</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../09_pyrolysis/00_overview.html">8. Pyrolysis</a><input class="toctree-checkbox" id="toctree-checkbox-8" name="toctree-checkbox-8" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-8"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../09_pyrolysis/01_fundamentals.html">8.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../09_pyrolysis/02_example.html">8.2. Example - Gasification of PMMA</a></li>
</ul>
</li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Examples</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/01_basic/00_overview.html">Basic</a><input class="toctree-checkbox" id="toctree-checkbox-9" name="toctree-checkbox-9" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-9"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/01_basic_example_i.html">Basic FDS Example I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/02_basic_example_ii.html">Basic FDS Example II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/03_basic_example_iii.html">Basic Example III</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/04_basic_example_iv.html">Basic Example IV</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/05_basic_example_v.html">Basic Example V</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/02_intermediate/00_overview.html">Intermediate</a><input class="toctree-checkbox" id="toctree-checkbox-10" name="toctree-checkbox-10" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-10"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/01_data_analysis_01.html">Data Analysis I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/02_adjust_fds_input.html">Adjust FDS Input Files</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/03_work_flow.html">Work Flow Proposal</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/04_repeated_sim_exec.html">Repetitive Execution of Scripts</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/05_data_analysis_02.html">Data Analysis II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/06_build_fds_input.html">Build FDS Input Lines Using Python String Manipulation</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/03_advanced/00_overview.html">Advanced</a><input class="toctree-checkbox" id="toctree-checkbox-11" name="toctree-checkbox-11" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-11"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/McCaffrey.html">McCaffrey Plumes</a></li>

<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/02_example_stecklercompartments.html">Steckler Compartments</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/03_example_zukoskiplumes.html">Zukoski Plumes</a></li>
</ul>
</li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Tools</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/01_fds_smv/00_overview.html">FDS and SMV</a><input class="toctree-checkbox" id="toctree-checkbox-12" name="toctree-checkbox-12" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-12"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/01_fds_intro.html">FDS Overview</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/02_fds_tutorial.html">FDS Basic Example</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/03_smv.html">Smokeview Basics</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/02_hpc/00_overview.html">HPC</a><input class="toctree-checkbox" id="toctree-checkbox-13" name="toctree-checkbox-13" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-13"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/01_linux.html">Linux</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/02_hpc.html">High Performance Computing</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/03_parallel_fds.html">Parallel Execution of FDS</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/04_benchmarking.html">Benchmarking</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/03_analysis/00_overview.html">Data Analysis</a><input class="toctree-checkbox" id="toctree-checkbox-14" name="toctree-checkbox-14" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-14"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/01_python.html">Python</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/03_example_mccaffreyplumes.html">Example: McCaffrey plume experiments</a></li>


<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/02_fdsreader.html">fdsreader Module</a></li>
</ul>
</li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Teaching</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../teaching/01_firesim_lecture/00_overview.html">Fire Simulation Lecture @ BUW</a><input class="toctree-checkbox" id="toctree-checkbox-15" name="toctree-checkbox-15" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-15"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/01_firesim_lecture/01_week_01.html">Week 1</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/01_firesim_lecture/02_week_02.html">Week 2</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../teaching/02_cobra_workshop/00_overview.html">CoBra Workshop</a><input class="toctree-checkbox" id="toctree-checkbox-16" name="toctree-checkbox-16" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-16"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/01_ws_01.html">CoBra Workshop I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/02_ws_01.html">CoBra Workshop II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/03_ws_01.html">CoBra Workshop III</a></li>
</ul>
</li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-launch-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Launch interactive content">
    <i class="fas fa-rocket"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://io.cce.uni-wuppertal.de/firesim_ss21/hub/user-redirect/git-pull?repo=https%3A//github.com/FireDynamics/LectureFireSimulation&urlpath=tree/LectureFireSimulation/book/content/modelling/03_compartments/01_fundamentals.ipynb&branch=main" target="_blank"
   class="btn btn-sm dropdown-item"
   title="Launch onJupyterHub"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  
    <img src="../../../_static/images/logo_jupyterhub.svg">
  </span>
<span class="btn__text-container">JupyterHub</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation/edit/main/book/content/modelling/03_compartments/01_fundamentals.ipynb" target="_blank"
   class="btn btn-sm btn-source-edit-button dropdown-item"
   title="Suggest edit"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-pencil-alt"></i>
  </span>
<span class="btn__text-container">Suggest edit</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation/issues/new?title=Issue%20on%20page%20%2Fcontent/modelling/03_compartments/01_fundamentals.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../../../_sources/content/modelling/03_compartments/01_fundamentals.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Fundamentals</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#setup">Setup</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#pressure">Pressure</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#flow">Flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#other-quantities">Other Quantities</a></li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="fundamentals">
<h1><span class="section-number">3.1. </span>Fundamentals<a class="headerlink" href="#fundamentals" title="Permalink to this heading">#</a></h1>
<p>In fire safety engineering compartment fires are an important topic. The development of a fire in a compartment determines the energy release and the spread of smoke through a building.   This has direct on the safety of the occupants and how effective the fire brigade can deal with the fire. A good overview on modelling principles of compartment fires is given in the book “Enclosure Fire Dynamics” by Karlsson and Quinitere <span id="id1">[<a class="reference internal" href="../../overview/03_references.html#id25" title="Bjorn Karlsson and James Quintiere. Enclosure Fire Dynamics. CRC Press LLC, 1999. doi:10.1201/9781420050219-12.">KQ99</a>]</span>. We take some of the aspect described in this book and discuss them here in context of the lecture. The simulations themselves are built around some experiments that are fundamental to the field of fire safety engineering.</p>
<p>At first, we look into plume models and experiment data from McCaffrey <span id="id2">[<a class="reference internal" href="../../overview/03_references.html#id26" title="Bernard J. McCaffrey. Purely Buoyant Diffusion Flames. Technical Report, NIST, 1979. URL: https://nvlpubs.nist.gov/nistpubs/Legacy/IR/nbsir79-1910.pdf.">McC79</a>]</span>, which are described in the report about <a class="reference external" href="https://nvlpubs.nist.gov/nistpubs/Legacy/IR/nbsir79-1910.pdf">“Purely Buoyant Diffusion Flames”</a>. These plume experiments and respective models are a good starting point to modelling compartment fires. Using gas burners at different locations, Steckler et al. performed a number of experiments in a regular-sized compartment  <span id="id3">[<a class="reference internal" href="../../overview/03_references.html#id7" title="K.D. Steckler, J.G. Quintiere, and W.J. Rinkinen. Flow induced by fire in a compartment. Symposium (International) on Combustion, 19(1):913–920, 1982. URL: https://www.nist.gov/publications/flow-induced-fire-compartment, doi:10.1016/s0082-0784(82)80267-1.">SQR82</a>]</span> (<span class="math notranslate nohighlight">\(\mf 2.8~m \times 2.8~m \times 2.18~m\)</span>). The results are provided in the report <a class="reference external" href="https://nvlpubs.nist.gov/nistpubs/Legacy/IR/nbsir82-2520.pdf">“Flow Induced by Fire in a Compartment”</a>.</p>
<p>This brief introduction into the fluid dynamics in a compartment fire is based on a characteristic setup and simulations carried out.</p>
<figure class="align-default" id="fig-steckler02">
<a class="reference internal image-reference" href="../../../_images/Steckler02.png"><img alt="../../../_images/Steckler02.png" src="../../../_images/Steckler02.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 3.1 </span><span class="caption-text">Overview over the experimental setup used by Steckler et al. <span id="id4">[<a class="reference internal" href="../../overview/03_references.html#id7" title="K.D. Steckler, J.G. Quintiere, and W.J. Rinkinen. Flow induced by fire in a compartment. Symposium (International) on Combustion, 19(1):913–920, 1982. URL: https://www.nist.gov/publications/flow-induced-fire-compartment, doi:10.1016/s0082-0784(82)80267-1.">SQR82</a>]</span>.</span><a class="headerlink" href="#fig-steckler02" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="fig-steckler01">
<a class="reference internal image-reference" href="../../../_images/Steckler01.png"><img alt="../../../_images/Steckler01.png" src="../../../_images/Steckler01.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 3.2 </span><span class="caption-text">Overview over the experimental setup used by Steckler et al. <span id="id5">[<a class="reference internal" href="../../overview/03_references.html#id7" title="K.D. Steckler, J.G. Quintiere, and W.J. Rinkinen. Flow induced by fire in a compartment. Symposium (International) on Combustion, 19(1):913–920, 1982. URL: https://www.nist.gov/publications/flow-induced-fire-compartment, doi:10.1016/s0082-0784(82)80267-1.">SQR82</a>]</span>.</span><a class="headerlink" href="#fig-steckler01" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<section id="setup">
<h2>Setup<a class="headerlink" href="#setup" title="Permalink to this heading">#</a></h2>
<p>The compartment has an extension of</p>
<div class="math notranslate nohighlight">
\[
\mf I_{compartment} = [0.20~m, 2.70~m] \times [-1.40~m, 1.40~m] \times [0.05~m, 2.00~m]
\]</div>
<p>and is embeded in a computational domain of</p>
<div class="math notranslate nohighlight">
\[
\mf I_{domain} = [0.00~m, 4.80~m] \times [-1.80~m, 1.80~m] \times [0.00~m, 3.00~m] \quad .
\]</div>
<aside class="margin sidebar">
<p class="sidebar-title"></p>
<p>See the <a class="reference internal" href="../../tools/01_fds_smv/02_fds_tutorial.html"><span class="doc std std-doc">FDS introduction section</span></a> for a quick introduction on how to define a computational domain and obstacles.</p>
</aside>
<p>The compartment is build out of individual obstacles, creating the walls, the floor and the ceiling. One of the walls contains an opening, see <a class="reference internal" href="#fig-compartment-setup"><span class="std std-numref">Fig. 3.3</span></a>. The domain boundaries are defined as open boundaries.</p>
<figure class="align-default" id="fig-compartment-setup">
<a class="reference internal image-reference" href="../../../_images/compartment_fire_setup_01.png"><img alt="../../../_images/compartment_fire_setup_01.png" src="../../../_images/compartment_fire_setup_01.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 3.3 </span><span class="caption-text">Setup for the compartment fire example. There is only a single opening, i.e. the door. The surface with a predefined heat release rate is indicated in red.</span><a class="headerlink" href="#fig-compartment-setup" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>The heat release rate is defined as a constant value of <span class="math notranslate nohighlight">\(\mf 10~kW\)</span> and the patch emitting the fuel has a surface temperature of <span class="math notranslate nohighlight">\(\mf 100~^\circ C\)</span>.</p>
<p>For demonstration purposes, all quantities are visualised in the symmetry plane at <span class="math notranslate nohighlight">\(\mf y=0\)</span>, see <a class="reference internal" href="#fig-compartment-slcf-temp"><span class="std std-numref">Fig. 3.4</span></a>.</p>
<figure class="align-default" id="fig-compartment-slcf-temp">
<a class="reference internal image-reference" href="../../../_images/compartment_fire_slcf_temp_01.png"><img alt="../../../_images/compartment_fire_slcf_temp_01.png" src="../../../_images/compartment_fire_slcf_temp_01.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 3.4 </span><span class="caption-text">Temperature field in the <span class="math notranslate nohighlight">\(\mf y=0~m\)</span> plane.</span><a class="headerlink" href="#fig-compartment-slcf-temp" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="dropdown admonition">
<p class="admonition-title">Full FDS input file</p>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>&amp;HEAD CHID=&#39;out_compartment&#39;, TITLE=&#39;Compartment Fire Example&#39;/

!! &amp;MESH IJK=96,72,60, XB=0.00,4.80,-1.80,1.80,0.00,3.00 /

&amp;MESH ID=&#39;1&#39; IJK=48,36,30 XB=0.0000,2.4000,-1.8000,0.0000,0.0000,1.5000 /
&amp;MESH ID=&#39;2&#39; IJK=48,36,30 XB=0.0000,2.4000,-1.8000,0.0000,1.5000,3.0000 /
&amp;MESH ID=&#39;3&#39; IJK=48,36,30 XB=0.0000,2.4000,0.0000,1.8000,0.0000,1.5000 /
&amp;MESH ID=&#39;4&#39; IJK=48,36,30 XB=0.0000,2.4000,0.0000,1.8000,1.5000,3.0000 /
&amp;MESH ID=&#39;5&#39; IJK=48,36,30 XB=2.4000,4.8000,-1.8000,0.0000,0.0000,1.5000 /
&amp;MESH ID=&#39;6&#39; IJK=48,36,30 XB=2.4000,4.8000,-1.8000,0.0000,1.5000,3.0000 /
&amp;MESH ID=&#39;7&#39; IJK=48,36,30 XB=2.4000,4.8000,0.0000,1.8000,0.0000,1.5000 /
&amp;MESH ID=&#39;8&#39; IJK=48,36,30 XB=2.4000,4.8000,0.0000,1.8000,1.5000,3.0000 /

&amp;TIME T_END=100.0 /

&amp;MISC TMPA=22. /

&amp;SURF ID=&#39;BURNER&#39;, HRRPUA=250, TMP_FRONT=100., COLOR=&#39;FIREBRICK&#39; /
&amp;VENT XB=1.30,1.50,-0.10,0.10,0.05,0.05, SURF_ID=&#39;BURNER&#39; /
&amp;REAC FUEL=&#39;METHANE&#39;,SOOT_YIELD=0.15 /

&amp;OBST XB=2.70,2.75, -1.40,1.40,  0.05,2.00, COLOR=&#39;GRAY&#39;, TRANSPARENCY=0.5 / Wall with door or window
&amp;OBST XB=0.20,0.25, -1.40,1.40,  0.05,2.00, COLOR=&#39;GRAY&#39;, TRANSPARENCY=0.5 / Wall
&amp;OBST XB=0.00,4.80, -1.80,1.80,  0.00,0.05, COLOR=&#39;GRAY&#39; / Floor
&amp;OBST XB=0.20,2.75, -1.40,1.40,  2.00,2.05, COLOR=&#39;GRAY&#39;, TRANSPARENCY=0.5 / Ceiling
&amp;OBST XB=0.20,2.75, -1.46,-1.40, 0.05,2.05, COLOR=&#39;GRAY&#39;, TRANSPARENCY=0.5 / Wall
&amp;OBST XB=0.20,2.75,  1.40,1.46,  0.05,2.05, COLOR=&#39;GRAY&#39;, TRANSPARENCY=0.5 / Wall

&amp;HOLE XB=2.65,2.85,-0.20,0.20, 0.05,1.80 / Door Opening

&amp;VENT DB=&#39;XMIN&#39;,SURF_ID=&#39;OPEN&#39;/
&amp;VENT DB=&#39;XMAX&#39;,SURF_ID=&#39;OPEN&#39;/
&amp;VENT DB=&#39;YMIN&#39;,SURF_ID=&#39;OPEN&#39;/
&amp;VENT DB=&#39;YMAX&#39;,SURF_ID=&#39;OPEN&#39;/
&amp;VENT DB=&#39;ZMIN&#39;,SURF_ID=&#39;OPEN&#39;/
&amp;VENT DB=&#39;ZMAX&#39;,SURF_ID=&#39;OPEN&#39;/

&amp;SLCF PBY=0.0, QUANTITY=&#39;TEMPERATURE&#39;,             CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;PRESSURE&#39;,                CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;VELOCITY&#39;,                CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;U-VELOCITY&#39;,              CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;V-VELOCITY&#39;,              CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;W-VELOCITY&#39;,              CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;BACKGROUND PRESSURE&#39;,     CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;DENSITY&#39;,                 CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;ENTHALPY&#39;,                CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;HRRPUV&#39;,                  CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;INTERNAL ENERGY&#39;,         CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;SENSIBLE ENTHALPY&#39;,       CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;SPECIFIC ENTHALPY&#39;,       CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;SPECIFIC HEAT&#39;,           CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;VISCOSITY&#39;,               CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;IDEAL GAS PRESSURE&#39;,      CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;KOLMOGOROV LENGTH SCALE&#39;, CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;MOLECULAR VISCOSITY&#39;,     CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;SUBGRID KINETIC ENERGY&#39;,  CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;VORTICITY X&#39;,             CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;VORTICITY Y&#39;,             CELL_CENTERED=.TRUE. /
&amp;SLCF PBY=0.0, QUANTITY=&#39;VORTICITY Z&#39;,             CELL_CENTERED=.TRUE. /

&amp;TAIL /
</pre></div>
</div>
</div>
</section>
<section id="pressure">
<h2>Pressure<a class="headerlink" href="#pressure" title="Permalink to this heading">#</a></h2>
<p>Thermal expansion and differences in gas densities lead to pressure differences. These in turn are driving the gas flow in and out of the compartment. One can compare the pressuere differences inside and outside of a compartment, as well as changes with height. During different phases of a developing fire the pressure profiles change. In the very early phase it is considerd that there is mostly overpressure inside the room with respect to outside.</p>
<figure class="align-default" id="fig-initial-fire-pressure-profile">
<a class="reference internal image-reference" href="../../../_images/InitialFire.png"><img alt="../../../_images/InitialFire.png" src="../../../_images/InitialFire.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 3.5 </span><span class="caption-text">Pressure profile in a compartment during the initial stage of a fire.</span><a class="headerlink" href="#fig-initial-fire-pressure-profile" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>When the fire developes a bit further a more pronounced pressure profile is generated. The height where the two graphs cross is considered the location of the “neutral plane” that spans the compartment. This is also highlighted in the plots further down, with the pressure slices. In the figure shown, it can be seen that the pressure inside the room starts out lower than outside. They run parallel for some distance and then the pressure inside increases notably. Around the bend, below the neutral plane, is typically the height of a relatively stable interface between the cold and hot gas layers. These observations form the basis for the zone models.</p>
<figure class="align-default" id="fig-intermediate-fire-pressure-profile">
<a class="reference internal image-reference" href="../../../_images/IntermediateFire.png"><img alt="../../../_images/IntermediateFire.png" src="../../../_images/IntermediateFire.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 3.6 </span><span class="caption-text">Pressure profile in a compartment in an intermediate stage of a fire.</span><a class="headerlink" href="#fig-intermediate-fire-pressure-profile" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>The further the fire in a compartment can develop, the further the height of the cold gas layer drops. At some point there are no gas layers left to speak of and the room is considered fully envolved in the fire. Furthermore, it is visible that parts of the smoke get mixed into the air that flows into the compartment. Thus, over time the relatively smoke free lower layer get more and more enriched with smoke.</p>
<figure class="align-default" id="fig-developed-fire-pressure-profile">
<a class="reference internal image-reference" href="../../../_images/DevelopedFire.png"><img alt="../../../_images/DevelopedFire.png" src="../../../_images/DevelopedFire.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 3.7 </span><span class="caption-text">Pressure profile in a compartment a a developed stage of a fire.</span><a class="headerlink" href="#fig-developed-fire-pressure-profile" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">list_q</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;PRESSURE&#39;</span><span class="p">,</span> <span class="s1">&#39;BACKGROUND PRESSURE&#39;</span><span class="p">]</span>

<span class="n">it</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">get_nearest_timestep</span><span class="p">(</span><span class="mi">250</span><span class="p">)</span>

<span class="k">for</span> <span class="n">q</span> <span class="ow">in</span> <span class="n">list_q</span><span class="p">:</span>
    <span class="nb">slice</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="o">.</span><span class="n">filter_by_quantity</span><span class="p">(</span><span class="n">q</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
    
<span class="c1">#     print(slice)</span>
    <span class="c1">### fds / fdsreader BUG workaround BEGIN</span>
    <span class="c1">### Issue due to SLCF located at MESH boundary</span>
    <span class="n">to_del</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">for</span> <span class="n">s</span> <span class="ow">in</span> <span class="nb">slice</span><span class="p">:</span>
        <span class="k">if</span> <span class="n">s</span><span class="o">.</span><span class="n">extent</span><span class="o">.</span><span class="n">_extents</span><span class="p">[</span><span class="mi">1</span><span class="p">][</span><span class="mi">0</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
            <span class="n">to_del</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">s</span><span class="o">.</span><span class="n">mesh</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">m</span> <span class="ow">in</span> <span class="n">to_del</span><span class="p">:</span>
        <span class="k">del</span> <span class="nb">slice</span><span class="o">.</span><span class="n">_subslices</span><span class="p">[</span><span class="n">m</span><span class="p">]</span>
        
    <span class="n">extent</span> <span class="o">=</span> <span class="p">(</span><span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="mi">0</span><span class="p">],</span> <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="mi">1</span><span class="p">],</span> 
              <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">2</span><span class="p">][</span><span class="mi">0</span><span class="p">],</span> <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">2</span><span class="p">][</span><span class="mi">1</span><span class="p">])</span>
<span class="c1">#     print(extent)</span>
    <span class="c1">### fds / fdsreader BUG workaround END</span>
    
    <span class="n">slice_data</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">to_global</span><span class="p">()</span>
    
    <span class="k">if</span> <span class="n">np</span><span class="o">.</span><span class="n">min</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">])</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">v_abs_max</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">max</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">]))</span>
        <span class="n">vmin</span> <span class="o">=</span> <span class="o">-</span><span class="n">v_abs_max</span>
        <span class="n">vmax</span> <span class="o">=</span> <span class="n">v_abs_max</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">vmin</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">min</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">])</span>
        <span class="n">vmax</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">max</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">])</span>
    
    <span class="n">plt</span><span class="o">.</span><span class="n">imshow</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">]</span><span class="o">.</span><span class="n">T</span><span class="p">,</span>
               <span class="n">vmin</span> <span class="o">=</span> <span class="n">vmin</span><span class="p">,</span> <span class="n">vmax</span> <span class="o">=</span> <span class="n">vmax</span><span class="p">,</span>
               <span class="n">origin</span><span class="o">=</span><span class="s1">&#39;lower&#39;</span><span class="p">,</span> 
               <span class="n">extent</span><span class="o">=</span><span class="n">extent</span><span class="p">,</span>
               <span class="n">cmap</span><span class="o">=</span><span class="s1">&#39;seismic&#39;</span><span class="p">)</span>
    <span class="n">q</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">quantity</span><span class="o">.</span><span class="n">quantity</span>
    <span class="n">u</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">quantity</span><span class="o">.</span><span class="n">unit</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">colorbar</span><span class="p">(</span><span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">q</span><span class="si">}</span><span class="s2"> / </span><span class="si">{</span><span class="n">u</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output traceback highlight-ipythontb notranslate"><div class="highlight"><pre><span></span><span class="gt">---------------------------------------------------------------------------</span>
<span class="ne">NameError</span><span class="g g-Whitespace">                                 </span>Traceback (most recent call last)
<span class="nn">Input In [1],</span> in <span class="ni">&lt;cell line: 3&gt;</span><span class="nt">()</span>
<span class="g g-Whitespace">      </span><span class="mi">1</span> <span class="n">list_q</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;PRESSURE&#39;</span><span class="p">,</span> <span class="s1">&#39;BACKGROUND PRESSURE&#39;</span><span class="p">]</span>
<span class="ne">----&gt; </span><span class="mi">3</span> <span class="n">it</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">get_nearest_timestep</span><span class="p">(</span><span class="mi">250</span><span class="p">)</span>
<span class="g g-Whitespace">      </span><span class="mi">5</span> <span class="k">for</span> <span class="n">q</span> <span class="ow">in</span> <span class="n">list_q</span><span class="p">:</span>
<span class="g g-Whitespace">      </span><span class="mi">6</span>     <span class="nb">slice</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="o">.</span><span class="n">filter_by_quantity</span><span class="p">(</span><span class="n">q</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>

<span class="ne">NameError</span>: name &#39;sim&#39; is not defined
</pre></div>
</div>
</div>
</div>
</section>
<section id="flow">
<h2>Flow<a class="headerlink" href="#flow" title="Permalink to this heading">#</a></h2>
<aside class="margin sidebar">
<p class="sidebar-title"></p>
<p>See <a class="reference internal" href="../../tools/03_analysis/02_fdsreader.html"><span class="doc std std-doc">introduction to the fdsreader module section</span></a> for a quick introduction on how to read in FDS data in Python.</p>
</aside>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">import</span> <span class="nn">matplotlib.pyplot</span> <span class="k">as</span> <span class="nn">plt</span>
<span class="kn">import</span> <span class="nn">fdsreader</span>

<span class="n">plt</span><span class="o">.</span><span class="n">rcParams</span><span class="p">[</span><span class="s1">&#39;figure.dpi&#39;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">150</span>
</pre></div>
</div>
</div>
</div>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">path_to_data</span> <span class="o">=</span> <span class="s1">&#39;../../../../data/compartment/pressure_01/rundir/&#39;</span>

<span class="n">sim</span> <span class="o">=</span> <span class="n">fdsreader</span><span class="o">.</span><span class="n">Simulation</span><span class="p">(</span><span class="n">path_to_data</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">list_q</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;U-VELOCITY&#39;</span><span class="p">,</span> <span class="s1">&#39;V-VELOCITY&#39;</span><span class="p">,</span> <span class="s1">&#39;W-VELOCITY&#39;</span><span class="p">]</span>
<span class="n">it</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">get_nearest_timestep</span><span class="p">(</span><span class="mi">250</span><span class="p">)</span>
<span class="k">for</span> <span class="n">q</span> <span class="ow">in</span> <span class="n">list_q</span><span class="p">:</span>
    <span class="nb">slice</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="o">.</span><span class="n">filter_by_quantity</span><span class="p">(</span><span class="n">q</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
    
    <span class="nb">print</span><span class="p">(</span><span class="nb">slice</span><span class="p">)</span>
    <span class="c1">### fds / fdsreader BUG workaround BEGIN</span>
    <span class="c1">### Issue due to SLCF located at MESH boundary</span>
    <span class="n">to_del</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">for</span> <span class="n">s</span> <span class="ow">in</span> <span class="nb">slice</span><span class="p">:</span>
        <span class="k">if</span> <span class="n">s</span><span class="o">.</span><span class="n">extent</span><span class="o">.</span><span class="n">_extents</span><span class="p">[</span><span class="mi">1</span><span class="p">][</span><span class="mi">0</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
            <span class="n">to_del</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">s</span><span class="o">.</span><span class="n">mesh</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">m</span> <span class="ow">in</span> <span class="n">to_del</span><span class="p">:</span>
        <span class="k">del</span> <span class="nb">slice</span><span class="o">.</span><span class="n">_subslices</span><span class="p">[</span><span class="n">m</span><span class="p">]</span>
        
    <span class="n">extent</span> <span class="o">=</span> <span class="p">(</span><span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="mi">0</span><span class="p">],</span> <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="mi">1</span><span class="p">],</span> 
              <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">2</span><span class="p">][</span><span class="mi">0</span><span class="p">],</span> <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">2</span><span class="p">][</span><span class="mi">1</span><span class="p">])</span>
<span class="c1">#     print(extent)</span>
    <span class="c1">### fds / fdsreader BUG workaround END</span>
    
    <span class="n">slice_data</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">to_global</span><span class="p">()</span>
    
    <span class="n">v_abs_max</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">max</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">]))</span>
    
    <span class="n">plt</span><span class="o">.</span><span class="n">imshow</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">]</span><span class="o">.</span><span class="n">T</span><span class="p">,</span>
               <span class="n">vmin</span> <span class="o">=</span> <span class="o">-</span><span class="n">v_abs_max</span><span class="p">,</span> <span class="n">vmax</span> <span class="o">=</span> <span class="n">v_abs_max</span><span class="p">,</span>
               <span class="n">origin</span><span class="o">=</span><span class="s1">&#39;lower&#39;</span><span class="p">,</span> 
               <span class="n">extent</span><span class="o">=</span><span class="n">extent</span><span class="p">,</span>
               <span class="n">cmap</span><span class="o">=</span><span class="s1">&#39;seismic&#39;</span><span class="p">)</span>
    <span class="n">q</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">quantity</span><span class="o">.</span><span class="n">quantity</span>
    <span class="n">u</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">quantity</span><span class="o">.</span><span class="n">unit</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">colorbar</span><span class="p">(</span><span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">q</span><span class="si">}</span><span class="s2"> / </span><span class="si">{</span><span class="n">u</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Slice([3D] cell_centered=True, extent=Extent([0.00, 4.80] x [0.00, 0.05] x [0.00, 3.00]))
</pre></div>
</div>
<img alt="../../../_images/bfd214d5f309f4e701b50a48b9e864c93b733eccabf7be19e7806652cd3aef6b.png" src="../../../_images/bfd214d5f309f4e701b50a48b9e864c93b733eccabf7be19e7806652cd3aef6b.png" />
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Slice([3D] cell_centered=True, extent=Extent([0.00, 4.80] x [0.00, 0.05] x [0.00, 3.00]))
</pre></div>
</div>
<img alt="../../../_images/8b66ec81ea1eb650a8bff3d0bb52cacdea98e706abfed953d381c88e49206362.png" src="../../../_images/8b66ec81ea1eb650a8bff3d0bb52cacdea98e706abfed953d381c88e49206362.png" />
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Slice([3D] cell_centered=True, extent=Extent([0.00, 4.80] x [0.00, 0.05] x [0.00, 3.00]))
</pre></div>
</div>
<img alt="../../../_images/24dbde025d60ea230dcb5e770dbf7a026327092cd18a092dd74102c707d1c576.png" src="../../../_images/24dbde025d60ea230dcb5e770dbf7a026327092cd18a092dd74102c707d1c576.png" />
</div>
</div>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">u_slice</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="o">.</span><span class="n">filter_by_quantity</span><span class="p">(</span><span class="s1">&#39;U-VELOCITY&#39;</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
<span class="n">slice_data</span> <span class="o">=</span> <span class="n">u_slice</span><span class="o">.</span><span class="n">to_global</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">x0</span> <span class="o">=</span> <span class="mf">2.7</span>
<span class="n">ix</span> <span class="o">=</span> <span class="n">u_slice</span><span class="o">.</span><span class="n">get_nearest_index</span><span class="p">(</span><span class="s1">&#39;x&#39;</span><span class="p">,</span> <span class="n">x0</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Index in x-direction next to x=</span><span class="si">{</span><span class="n">x0</span><span class="si">}</span><span class="s1"> is </span><span class="si">{</span><span class="n">ix</span><span class="si">}</span><span class="s1">.&#39;</span><span class="p">)</span>

<span class="n">z0</span> <span class="o">=</span> <span class="mf">1.5</span>
<span class="n">iy</span> <span class="o">=</span> <span class="n">u_slice</span><span class="o">.</span><span class="n">get_nearest_index</span><span class="p">(</span><span class="s1">&#39;y&#39;</span><span class="p">,</span> <span class="n">z0</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Index in z-direction next to z=</span><span class="si">{</span><span class="n">z0</span><span class="si">}</span><span class="s1"> is </span><span class="si">{</span><span class="n">iy</span><span class="si">}</span><span class="s1">.&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>Index in x-direction next to x=2.7 is 54.
Index in z-direction next to z=1.5 is 35.
</pre></div>
</div>
</div>
</div>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">instant_values</span> <span class="o">=</span> <span class="n">slice_data</span><span class="p">[:,</span> <span class="n">ix</span><span class="p">,</span> <span class="n">iy</span><span class="p">]</span>
<span class="n">n_a</span> <span class="o">=</span> <span class="mi">51</span>
<span class="n">average_values</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">convolve</span><span class="p">(</span><span class="n">instant_values</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">ones</span><span class="p">(</span><span class="n">n_a</span><span class="p">)</span><span class="o">/</span><span class="n">n_a</span><span class="p">,</span> <span class="n">mode</span><span class="o">=</span><span class="s1">&#39;valid&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">u_slice</span><span class="o">.</span><span class="n">times</span><span class="p">,</span> <span class="n">instant_values</span><span class="p">,</span> <span class="s1">&#39;.&#39;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s1">&#39;grey&#39;</span><span class="p">,</span> <span class="n">alpha</span><span class="o">=</span><span class="mf">0.5</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;instanteneous values&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">u_slice</span><span class="o">.</span><span class="n">times</span><span class="p">[</span><span class="n">n_a</span><span class="o">//</span><span class="mi">2</span><span class="p">:</span><span class="o">-</span><span class="p">(</span><span class="n">n_a</span><span class="o">//</span><span class="mi">2</span><span class="p">)],</span> <span class="n">average_values</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;moving average&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">xlabel</span><span class="p">(</span><span class="s1">&#39;Time / s&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">ylabel</span><span class="p">(</span><span class="s1">&#39;Velocity Component $\sf v_x$ / m/s&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span>
<span class="n">plt</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>
<span class="n">plt</span><span class="o">.</span><span class="n">title</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Values at position (x,z)=(</span><span class="si">{</span><span class="n">x0</span><span class="si">}</span><span class="s1"> m, </span><span class="si">{</span><span class="n">z0</span><span class="si">}</span><span class="s1"> m)&#39;</span><span class="p">);</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../../../_images/0c8f5275b4628d7caa07c9b6b503e78e4103b3cee52a7b4c7558a7592c92d37f.png" src="../../../_images/0c8f5275b4628d7caa07c9b6b503e78e4103b3cee52a7b4c7558a7592c92d37f.png" />
</div>
</div>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">z_max</span> <span class="o">=</span> <span class="mf">2.0</span>
<span class="n">iz_max</span> <span class="o">=</span> <span class="n">u_slice</span><span class="o">.</span><span class="n">get_nearest_index</span><span class="p">(</span><span class="s1">&#39;y&#39;</span><span class="p">,</span> <span class="n">z_max</span><span class="p">)</span> 

<span class="c1">### TODO: quick solution, needs fix</span>
<span class="n">h</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">z_max</span><span class="p">,</span> <span class="mf">0.05</span><span class="p">)</span>

<span class="n">list_t</span> <span class="o">=</span> <span class="p">[</span><span class="mi">10</span><span class="p">,</span> <span class="mi">25</span><span class="p">,</span> <span class="mi">50</span><span class="p">,</span> <span class="mi">100</span><span class="p">,</span> <span class="mi">250</span><span class="p">]</span>

<span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="n">list_t</span><span class="p">:</span>
    <span class="n">it</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">get_nearest_timestep</span><span class="p">(</span><span class="n">t</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">plot</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">,</span> <span class="n">ix</span><span class="p">,</span> <span class="mi">0</span><span class="p">:</span><span class="n">iz_max</span><span class="o">+</span><span class="mi">5</span><span class="p">],</span> <span class="n">h</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s1">&#39;t=</span><span class="si">{</span><span class="n">t</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>

<span class="n">plt</span><span class="o">.</span><span class="n">xlabel</span><span class="p">(</span><span class="s1">&#39;Velocity Component $\sf v_x$ / m/s&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">ylabel</span><span class="p">(</span><span class="s1">&#39;Height / m&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span>
<span class="n">plt</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_plain highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>&lt;matplotlib.legend.Legend at 0x118679d90&gt;
</pre></div>
</div>
<img alt="../../../_images/9b1dc99ad0980724c3a284f6f0a738d734425532dc368cac9980caefa8014054.png" src="../../../_images/9b1dc99ad0980724c3a284f6f0a738d734425532dc368cac9980caefa8014054.png" />
</div>
</div>
</section>
<section id="other-quantities">
<h2>Other Quantities<a class="headerlink" href="#other-quantities" title="Permalink to this heading">#</a></h2>
<div class="cell tag_hide_input docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">list_q</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;TEMPERATURE&#39;</span><span class="p">,</span> <span class="s1">&#39;DENSITY&#39;</span><span class="p">,</span> <span class="s1">&#39;KOLMOGOROV LENGTH SCALE&#39;</span><span class="p">,</span> <span class="s1">&#39;SUBGRID KINETIC ENERGY&#39;</span><span class="p">,</span> <span class="s1">&#39;VORTICITY Y&#39;</span><span class="p">]</span>
<span class="n">it</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">get_nearest_timestep</span><span class="p">(</span><span class="mi">250</span><span class="p">)</span>
<span class="k">for</span> <span class="n">q</span> <span class="ow">in</span> <span class="n">list_q</span><span class="p">:</span>
    <span class="nb">slice</span> <span class="o">=</span> <span class="n">sim</span><span class="o">.</span><span class="n">slices</span><span class="o">.</span><span class="n">filter_by_quantity</span><span class="p">(</span><span class="n">q</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
    
<span class="c1">#     print(slice)</span>
    <span class="c1">### fds / fdsreader BUG workaround BEGIN</span>
    <span class="c1">### Issue due to SLCF located at MESH boundary</span>
    <span class="n">to_del</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">for</span> <span class="n">s</span> <span class="ow">in</span> <span class="nb">slice</span><span class="p">:</span>
        <span class="k">if</span> <span class="n">s</span><span class="o">.</span><span class="n">extent</span><span class="o">.</span><span class="n">_extents</span><span class="p">[</span><span class="mi">1</span><span class="p">][</span><span class="mi">0</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
            <span class="n">to_del</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">s</span><span class="o">.</span><span class="n">mesh</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">m</span> <span class="ow">in</span> <span class="n">to_del</span><span class="p">:</span>
        <span class="k">del</span> <span class="nb">slice</span><span class="o">.</span><span class="n">_subslices</span><span class="p">[</span><span class="n">m</span><span class="p">]</span>
        
    <span class="n">extent</span> <span class="o">=</span> <span class="p">(</span><span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="mi">0</span><span class="p">],</span> <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="mi">1</span><span class="p">],</span> 
              <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">2</span><span class="p">][</span><span class="mi">0</span><span class="p">],</span> <span class="nb">slice</span><span class="o">.</span><span class="n">extent</span><span class="p">[</span><span class="mi">2</span><span class="p">][</span><span class="mi">1</span><span class="p">])</span>
<span class="c1">#     print(extent)</span>
    <span class="c1">### fds / fdsreader BUG workaround END</span>
    
    <span class="n">slice_data</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">to_global</span><span class="p">()</span>
    
    <span class="k">if</span> <span class="n">np</span><span class="o">.</span><span class="n">min</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">])</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">:</span>
        <span class="n">v_abs_max</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">max</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">]))</span>
        <span class="n">vmin</span> <span class="o">=</span> <span class="o">-</span><span class="n">v_abs_max</span>
        <span class="n">vmax</span> <span class="o">=</span> <span class="n">v_abs_max</span>
        <span class="n">cmap</span><span class="o">=</span><span class="s1">&#39;seismic&#39;</span>
    <span class="k">else</span><span class="p">:</span>
        <span class="n">vmin</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">min</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">])</span>
        <span class="n">vmax</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">max</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">])</span>
        <span class="n">cmap</span><span class="o">=</span><span class="s1">&#39;viridis&#39;</span>
    
    <span class="n">plt</span><span class="o">.</span><span class="n">imshow</span><span class="p">(</span><span class="n">slice_data</span><span class="p">[</span><span class="n">it</span><span class="p">]</span><span class="o">.</span><span class="n">T</span><span class="p">,</span>
               <span class="n">vmin</span> <span class="o">=</span> <span class="n">vmin</span><span class="p">,</span> <span class="n">vmax</span> <span class="o">=</span> <span class="n">vmax</span><span class="p">,</span>
               <span class="n">origin</span><span class="o">=</span><span class="s1">&#39;lower&#39;</span><span class="p">,</span> 
               <span class="n">extent</span><span class="o">=</span><span class="n">extent</span><span class="p">,</span>
               <span class="n">cmap</span><span class="o">=</span><span class="n">cmap</span><span class="p">)</span>
    <span class="n">q</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">quantity</span><span class="o">.</span><span class="n">quantity</span>
    <span class="n">u</span> <span class="o">=</span> <span class="nb">slice</span><span class="o">.</span><span class="n">quantity</span><span class="o">.</span><span class="n">unit</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">colorbar</span><span class="p">(</span><span class="n">label</span><span class="o">=</span><span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">q</span><span class="si">}</span><span class="s2"> / </span><span class="si">{</span><span class="n">u</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
    <span class="n">plt</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="../../../_images/880309353ed966f048f1f7dd0ab4fa9bae8f79085024695ef260015822a3c612.png" src="../../../_images/880309353ed966f048f1f7dd0ab4fa9bae8f79085024695ef260015822a3c612.png" />
<img alt="../../../_images/4505f242759a323dd313d971509f13edee25f664db68090a7eb02c7182aa867a.png" src="../../../_images/4505f242759a323dd313d971509f13edee25f664db68090a7eb02c7182aa867a.png" />
<img alt="../../../_images/f831ec037bf12d17b0bf92e0311bf7efe3aa1401b5626af730ed8c5f28b9aa8f.png" src="../../../_images/f831ec037bf12d17b0bf92e0311bf7efe3aa1401b5626af730ed8c5f28b9aa8f.png" />
<img alt="../../../_images/60b889823e090e4a33600599441c2a37d10cd5e3e58d77d67463786464ad679a.png" src="../../../_images/60b889823e090e4a33600599441c2a37d10cd5e3e58d77d67463786464ad679a.png" />
<img alt="../../../_images/ab9979f63125e3591dc68eb7b64d564e88f1bd66c348970df193fd987845dc71.png" src="../../../_images/ab9979f63125e3591dc68eb7b64d564e88f1bd66c348970df193fd987845dc71.png" />
</div>
</div>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./content/modelling/03_compartments"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="00_overview.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title"><span class="section-number">3. </span>Compartment Fires</p>
      </div>
    </a>
    <a class="right-next"
       href="03_pool_example.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title"><span class="section-number">3.2. </span>Example – Pool Fire</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#setup">Setup</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#pressure">Pressure</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#flow">Flow</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#other-quantities">Other Quantities</a></li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
<div class="extra_footer">
  <p>
<img src='https://mirrors.creativecommons.org/presskit/buttons/88x31/svg/by-sa.svg' height='31'/>
| By Team Fire | Contacts and Infos: <a href='https://cce.uni-wuppertal.de/en.html'>CCE@BUW</a> and <a href='https://www.fz-juelich.de/ias/ias-7/EN/Research/Fire_Dynamics/_node.html'>IAS-7@FZJ</a>
</br>Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
</p>

</div>
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../../_static/scripts/bootstrap.js?digest=8d27b9dea8ad943066ae"></script>
<script src="../../../_static/scripts/pydata-sphinx-theme.js?digest=8d27b9dea8ad943066ae"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>